[
  {
    "device": "IDM_Navigator",
    "protocol": "TCP",
    "port": 502,
    "unitID": 1,
    "timeout": 3,
    "maxRegs": 125,
    "writeFunction": "0x06",
    "_note": "iDM Navigator 1.0 + 1.7 Modbus TCP, Quellen: PDF 812049 Rev.0 (15.12.10, Nav 1.0 ab x0.9h) und PDF 812049 (13.06.16, Nav 1.0 und 1.7 ab N1.7v/N1.7MLg) - beide Listen adressgleich, die 2016er ist die Obermenge. Nur-2016er-Register liegen in eigenen Gruppen (temperaturen_wq_isc, waermemengen, status_erweitert, solar_frischwasser): auf alter 1.0-Firmware dort einfach keine KOs zuweisen - der Connector fragt nur Register mit Read-KO ab. Adressen: PDF 'Adresse DEZ' = Wire-Adresse, connector-start = DEZ+1 (start-1 geht auf den Draht). WICHTIG Byte-Reihenfolge: beim Import LITTLE-Endian waehlen - die 2016er-Doku Abschn. 3.1 spezifiziert fuer 32-Bit-Float Reg_L zuerst, dann Reg_H (Word-Swap), das entspricht der 'little'-Einstellung des Connectors. Kontrolle: Aussentemperatur (start 1001) muss plausibel sein. Schreiben: PDF nennt FC06; 1-Register-Werte gehen per FC06, float32-Sollwerte schreibt der Connector automatisch per FC16 - ob der Navigator FC16 annimmt, am Geraet verifizieren (sonst Float-Sollwerte nur lesen). UCHAR/WORD belegen 1 Register, liegen aber nur auf geraden Wire-Adressen - die ungeraden Luecken werden beim Batch-Read mitgelesen (beim ersten Poll pruefen, ob das Geraet das beantwortet). ACHTUNG EEPROM: RW-Register werden bei Wertaenderung ins EEPROM geschrieben, max. 300000 Zyklen - Sollwerte NICHT zyklisch beschreiben, nur bei echter Aenderung (sendByChange). Die 4 Coils der Doku (Wire 3000-3003: Stoerung quittieren, Anforderung Heizen/Kuehlen/Vorrangladung) fehlen bewusst: FC01/FC05 unterstuetzt der Connector nicht. Unit-ID: im PDF nicht genannt, Standard 1. PDF-Tippfehler 2016: HEX-Spalte bei 1509/1510 (5D5/5D6) und 2150/2152 vertauscht - DEZ ist massgeblich; Reg. 1503 heisst im PDF 'Status Heizkreis A', gemeint ist B.",
    "elements": [
      {
        "firstID": 1001,
        "group": "temperaturen",
        "elements": {
          "2": {
            "start": 1001,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Aussentemperatur",
            "desc": "Aussentemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "3": {
            "start": 1003,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WP_Vorlauftemp",
            "desc": "Wärmepumpen Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "4": {
            "start": 1005,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HGL_Vorlauftemp",
            "desc": "HGL Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "5": {
            "start": 1007,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WQ_Austrittstemp",
            "desc": "Wärmequellenaustrittstemperatur (2010er-Doku: Wärmequellentemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "6": {
            "start": 1009,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WP_Ruecklauftemp",
            "desc": "Wärmepumpen Rücklauftemperatur / Wärmespeichertemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "7": {
            "start": 1011,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Kaeltespeichertemp",
            "desc": "Kältespeichertemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "8": {
            "start": 1013,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Trinkwassererwaermertemp",
            "desc": "Trinkwassererwärmertemperatur (2010er-Doku: Hygieniktemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "9": {
            "start": 1015,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Frischwasserzapftemp",
            "desc": "Frischwasserzapftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "10": {
            "start": 1017,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKA_Vorlauftemp",
            "desc": "Heizkreis A Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "11": {
            "start": 1019,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKB_Vorlauftemp",
            "desc": "Heizkreis B Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "12": {
            "start": 1021,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKC_Vorlauftemp",
            "desc": "Heizkreis C Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "13": {
            "start": 1023,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKD_Vorlauftemp",
            "desc": "Heizkreis D Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "14": {
            "start": 1025,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKE_Vorlauftemp",
            "desc": "Heizkreis E Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "15": {
            "start": 1027,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKF_Vorlauftemp",
            "desc": "Heizkreis F Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "16": {
            "start": 1029,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKG_Vorlauftemp",
            "desc": "Heizkreis G Vorlauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "17": {
            "start": 1031,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKA_Raumgeraet",
            "desc": "Heizkreis A Raumgerät (Raumtemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "18": {
            "start": 1033,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKB_Raumgeraet",
            "desc": "Heizkreis B Raumgerät (Raumtemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "19": {
            "start": 1035,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKC_Raumgeraet",
            "desc": "Heizkreis C Raumgerät (Raumtemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "20": {
            "start": 1037,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKD_Raumgeraet",
            "desc": "Heizkreis D Raumgerät (Raumtemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "21": {
            "start": 1039,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKE_Raumgeraet",
            "desc": "Heizkreis E Raumgerät (Raumtemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "22": {
            "start": 1041,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKF_Raumgeraet",
            "desc": "Heizkreis F Raumgerät (Raumtemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "23": {
            "start": 1043,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "HKG_Raumgeraet",
            "desc": "Heizkreis G Raumgerät (Raumtemperatur)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "24": {
            "start": 1045,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Heissgastemp",
            "desc": "Heissgastemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "25": {
            "start": 1047,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Feuchtesensor",
            "desc": "Feuchtesensor",
            "type": "float32",
            "unit": "% r.F.",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "26": {
            "start": 1049,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Luftansaugtemp",
            "desc": "Luftansaugtemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "27": {
            "start": 1051,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Luftwaermetauschertemp",
            "desc": "Luftwärmetauschertemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "28": {
            "start": 1053,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Solar_Kollektortemp",
            "desc": "Solar Kollektortemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "29": {
            "start": 1055,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Solar_Ladetemp",
            "desc": "Solar Ladetemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "30": {
            "start": 1057,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Solar_Kollektorruecklauf",
            "desc": "Solar Kollektorrücklauftemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "31": {
            "start": 1059,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Solar_WQRef_Pooltemp",
            "desc": "Solar Wärmequellenreferenztemperatur / Pooltemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "32": {
            "start": 1061,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Aussentemp_gemittelt",
            "desc": "Gemittelte Aussentemperatur",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 1063,
        "group": "temperaturen_wq_isc",
        "elements": {
          "2": {
            "start": 1063,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WQ_Eintrittstemp",
            "desc": "Wärmequelleneintrittstemperatur (erst in 2016er-Doku)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "3": {
            "start": 1065,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "ISC_LadefuehlerKuehlen",
            "desc": "IDM Systemkühlung (ISC) - Ladefühler Kühlen (erst in 2016er-Doku)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "4": {
            "start": 1067,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "ISC_Rueckkuehlfuehler",
            "desc": "IDM Systemkühlung (ISC) - Rückkühlfühler (erst in 2016er-Doku)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 1069,
        "group": "waermemengen",
        "elements": {
          "2": {
            "start": 1069,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_WP_Vorlauf",
            "desc": "Wärmemenge Wärmepumpenvorlauf (bei Navigator 1.0)",
            "type": "float32",
            "unit": "kW",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "3": {
            "start": 1071,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_HGL_Vorlauf",
            "desc": "Wärmemenge HGL-Vorlauf (bei Navigator 1.0)",
            "type": "float32",
            "unit": "kW",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "4": {
            "start": 1073,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_Momentanleistung",
            "desc": "Wärmemenge Momentanleistung",
            "type": "float32",
            "unit": "kW",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "5": {
            "start": 1075,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_Solar",
            "desc": "Wärmemenge Solar",
            "type": "float32",
            "unit": "kW",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "6": {
            "start": 1077,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_Gesamt",
            "desc": "Wärmemenge gesamt (bei Navigator 1.0)",
            "type": "float32",
            "unit": "kWh",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "7": {
            "start": 1079,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_Heizen_gesamt",
            "desc": "Wärmemenge Heizen gesamt",
            "type": "float32",
            "unit": "kWh",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "8": {
            "start": 1081,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_HGL_gesamt",
            "desc": "Wärmemenge HGL gesamt (bei Navigator 1.0)",
            "type": "float32",
            "unit": "kWh",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "9": {
            "start": 1083,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_Kuehlen_gesamt",
            "desc": "Wärmemenge Kühlen gesamt",
            "type": "float32",
            "unit": "kWh",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "10": {
            "start": 1085,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "WM_Solar_gesamt",
            "desc": "Wärmemenge Solar gesamt",
            "type": "float32",
            "unit": "kWh",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "11": {
            "start": 1087,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Durchfluss_GW_Summe",
            "desc": "Summe Durchflussmengenzähler Grundwasserpumpe (bei TERRA SW Max mit Navigator 1.7)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "12": {
            "start": 1089,
            "size": 2,
            "rw": "R",
            "function": "0x04",
            "name": "Bh_WQ_Pumpe",
            "desc": "Betriebsstundenzähler Wärmequellenpumpe (bei Grundwasseranlagen)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 1501,
        "group": "status",
        "elements": {
          "2": {
            "start": 1501,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Stoerungsnummer",
            "desc": "Aktuelle Störungsnummer (0 = keine Störung)",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "",
            "notsupported": 0
          },
          "3": {
            "start": 1502,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Betriebsart_WP",
            "desc": "Betriebsart Wärmepumpe: 0=AUS, 1=Heizen, 2=Kühlen, 4=Vorrang, 8=Abtauen (2010er-Doku: 3=Vorrang, 4=Abtauen, max 4)",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..8",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 1503,
        "group": "status_erweitert",
        "elements": {
          "2": {
            "start": 1503,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_HKA",
            "desc": "Status Heizkreis A",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "3": {
            "start": 1504,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_HKB",
            "desc": "Status Heizkreis B (PDF nennt Reg. 1503 'Heizkreis A' - Tippfehler; Anm.: kein Heizkreis B bei Navigator 1.7)",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "4": {
            "start": 1505,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_HKC",
            "desc": "Status Heizkreis C",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "5": {
            "start": 1506,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_HKD",
            "desc": "Status Heizkreis D",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "6": {
            "start": 1507,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_HKE",
            "desc": "Status Heizkreis E",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "7": {
            "start": 1508,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_HKF",
            "desc": "Status Heizkreis F",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "8": {
            "start": 1509,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_HKG",
            "desc": "Status Heizkreis G",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "9": {
            "start": 1510,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_Verdichter1",
            "desc": "Status Verdichter 1: 0=Aus, 1=Ein",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..1",
            "notsupported": 0
          },
          "10": {
            "start": 1511,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_Verdichter2",
            "desc": "Status Verdichter 2: 0=Aus, 1=Ein",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..1",
            "notsupported": 0
          },
          "11": {
            "start": 1512,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_Verdichter3",
            "desc": "Status Verdichter 3: 0=Aus, 1=Ein",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..1",
            "notsupported": 0
          },
          "12": {
            "start": 1513,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_Verdichter4",
            "desc": "Status Verdichter 4: 0=Aus, 1=Ein",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..1",
            "notsupported": 0
          },
          "13": {
            "start": 1514,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_Ladepumpe",
            "desc": "Status Ladepumpe: 0=Aus, 1=Betrieb, 2=Störung",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "14": {
            "start": 1515,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_WQ_Pumpe",
            "desc": "Status Wärmequellenpumpe: 0=Aus, 1=Betrieb, 2=Störung",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "15": {
            "start": 1516,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_ZwischenkreisPumpe",
            "desc": "Status Zwischenkreispumpe: 0=Aus, 1=Betrieb, 2=Störung",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "16": {
            "start": 1517,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_ISC_KaeltePumpe",
            "desc": "Status ISC Kältespeicherpumpe: 0=Aus, 1=Betrieb, 2=Störung",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "17": {
            "start": 1518,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Status_ISC_RueckkuehlPumpe",
            "desc": "Status ISC Rückkühlpumpe: 0=Aus, 1=Betrieb, 2=Störung",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..2",
            "notsupported": 0
          },
          "18": {
            "start": 1519,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Verdichterstufen_Heizen",
            "desc": "Anzahl laufende Verdichterstufen Heizen gesamt",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..12",
            "notsupported": 0
          },
          "19": {
            "start": 1520,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Verdichterstufen_Kuehlen",
            "desc": "Anzahl laufende Verdichterstufen Kühlen gesamt",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..12",
            "notsupported": 0
          },
          "20": {
            "start": 1521,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Verdichterstufen_Vorrang",
            "desc": "Anzahl laufende Verdichterstufen Vorrang gesamt",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..12",
            "notsupported": 0
          },
          "21": {
            "start": 1522,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Betriebsart_Kaskade",
            "desc": "Betriebsart Kaskade",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..8",
            "notsupported": 0
          },
          "22": {
            "start": 1523,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "Betriebsart_Solar_Status",
            "desc": "Betriebsart Solar (Status)",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..17",
            "notsupported": 0
          },
          "23": {
            "start": 1524,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "SmartGrid_Status",
            "desc": "Smart Grid Status",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..3",
            "notsupported": 0
          },
          "24": {
            "start": 1525,
            "size": 1,
            "rw": "R",
            "function": "0x04",
            "name": "ISC_Modus",
            "desc": "IDM Systemkühlung (ISC) Modus",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..8",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 2001,
        "group": "betriebsarten",
        "elements": {
          "2": {
            "start": 2001,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_System",
            "desc": "Betriebsart System (PROG0): 0=System AUS, 1=Automatik, 2=Nur Warmwasser, 3=Einmalige Brauchwasserladung",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..3",
            "notsupported": 0
          },
          "3": {
            "start": 2003,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_HKA",
            "desc": "Betriebsart Heizkreis A (HKA01): 0=AUS, 1=Zeitprogramm, 2=Normal, 3=ECO, 4=Manuell Heizen",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..4",
            "notsupported": 0
          },
          "4": {
            "start": 2005,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_HKB",
            "desc": "Betriebsart Heizkreis B (HKB01): 0=AUS, 1=Zeitprogramm, 2=Normal, 3=ECO, 4=Manuell Heizen",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..4",
            "notsupported": 0
          },
          "5": {
            "start": 2007,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_HKC",
            "desc": "Betriebsart Heizkreis C (HKC01): 0=AUS, 1=Zeitprogramm, 2=Normal, 3=ECO, 4=Manuell Heizen",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..4",
            "notsupported": 0
          },
          "6": {
            "start": 2009,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_HKD",
            "desc": "Betriebsart Heizkreis D (HKD01): 0=AUS, 1=Zeitprogramm, 2=Normal, 3=ECO, 4=Manuell Heizen",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..4",
            "notsupported": 0
          },
          "7": {
            "start": 2011,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_HKE",
            "desc": "Betriebsart Heizkreis E (HKE01): 0=AUS, 1=Zeitprogramm, 2=Normal, 3=ECO, 4=Manuell Heizen",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..4",
            "notsupported": 0
          },
          "8": {
            "start": 2013,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_HKF",
            "desc": "Betriebsart Heizkreis F (HKF01): 0=AUS, 1=Zeitprogramm, 2=Normal, 3=ECO, 4=Manuell Heizen",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..4",
            "notsupported": 0
          },
          "9": {
            "start": 2015,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_HKG",
            "desc": "Betriebsart Heizkreis G (HKG01): 0=AUS, 1=Zeitprogramm, 2=Normal, 3=ECO, 4=Manuell Heizen",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..4",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 2017,
        "group": "sollwerte_heizen",
        "elements": {
          "2": {
            "start": 2017,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizen_HKA",
            "desc": "Raumsolltemperatur Heizen Normal Heizkreis A (HKA04, Default 22)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "3": {
            "start": 2019,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizen_HKB",
            "desc": "Raumsolltemperatur Heizen Normal Heizkreis B (HKB04, Default 22)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "4": {
            "start": 2021,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizen_HKC",
            "desc": "Raumsolltemperatur Heizen Normal Heizkreis C (HKC04, Default 22)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "5": {
            "start": 2023,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizen_HKD",
            "desc": "Raumsolltemperatur Heizen Normal Heizkreis D (HKD04, Default 22)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "6": {
            "start": 2025,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizen_HKE",
            "desc": "Raumsolltemperatur Heizen Normal Heizkreis E (HKE04, Default 22)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "7": {
            "start": 2027,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizen_HKF",
            "desc": "Raumsolltemperatur Heizen Normal Heizkreis F (HKF04, Default 22)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "8": {
            "start": 2029,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizen_HKG",
            "desc": "Raumsolltemperatur Heizen Normal Heizkreis G (HKG04, Default 22)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "9": {
            "start": 2031,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizenECO_HKA",
            "desc": "Raumsolltemperatur Heizen ECO Heizkreis A (HKA05, Default 18; 2010er-Doku: 14)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "10..25",
            "notsupported": 0
          },
          "10": {
            "start": 2033,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizenECO_HKB",
            "desc": "Raumsolltemperatur Heizen ECO Heizkreis B (HKB05, Default 18; 2010er-Doku: 14)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "10..25",
            "notsupported": 0
          },
          "11": {
            "start": 2035,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizenECO_HKC",
            "desc": "Raumsolltemperatur Heizen ECO Heizkreis C (HKC05, Default 18; 2010er-Doku: 14)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "10..25",
            "notsupported": 0
          },
          "12": {
            "start": 2037,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizenECO_HKD",
            "desc": "Raumsolltemperatur Heizen ECO Heizkreis D (HKD05, Default 18; 2010er-Doku: 14)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "10..25",
            "notsupported": 0
          },
          "13": {
            "start": 2039,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizenECO_HKE",
            "desc": "Raumsolltemperatur Heizen ECO Heizkreis E (HKE05, Default 18; 2010er-Doku: 14)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "10..25",
            "notsupported": 0
          },
          "14": {
            "start": 2041,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizenECO_HKF",
            "desc": "Raumsolltemperatur Heizen ECO Heizkreis F (HKF05, Default 18; 2010er-Doku: 14)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "10..25",
            "notsupported": 0
          },
          "15": {
            "start": 2043,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollHeizenECO_HKG",
            "desc": "Raumsolltemperatur Heizen ECO Heizkreis G (HKG05, Default 18; 2010er-Doku: 14)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "10..25",
            "notsupported": 0
          },
          "16": {
            "start": 2045,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizkurve_HKA",
            "desc": "Heizkurve Heizkreis A (HKA10, Default 0.8)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "0.1..3.5",
            "notsupported": 0
          },
          "17": {
            "start": 2047,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizkurve_HKB",
            "desc": "Heizkurve Heizkreis B (HKB10, Default 0.8)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "0.1..3.5",
            "notsupported": 0
          },
          "18": {
            "start": 2049,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizkurve_HKC",
            "desc": "Heizkurve Heizkreis C (HKC10, Default 0.8)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "0.1..3.5",
            "notsupported": 0
          },
          "19": {
            "start": 2051,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizkurve_HKD",
            "desc": "Heizkurve Heizkreis D (HKD10, Default 0.8)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "0.1..3.5",
            "notsupported": 0
          },
          "20": {
            "start": 2053,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizkurve_HKE",
            "desc": "Heizkurve Heizkreis E (HKE10, Default 0.8)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "0.1..3.5",
            "notsupported": 0
          },
          "21": {
            "start": 2055,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizkurve_HKF",
            "desc": "Heizkurve Heizkreis F (HKF10, Default 0.8)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "0.1..3.5",
            "notsupported": 0
          },
          "22": {
            "start": 2057,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizkurve_HKG",
            "desc": "Heizkurve Heizkreis G (HKG10, Default 0.8)",
            "type": "float32",
            "unit": "",
            "scaleFactor": "",
            "range": "0.1..3.5",
            "notsupported": 0
          },
          "23": {
            "start": 2059,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizgrenze_HKA",
            "desc": "Heizgrenze Heizkreis A (HKA08, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..50",
            "notsupported": 0
          },
          "24": {
            "start": 2061,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizgrenze_HKB",
            "desc": "Heizgrenze Heizkreis B (HKB08, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..50",
            "notsupported": 0
          },
          "25": {
            "start": 2063,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizgrenze_HKC",
            "desc": "Heizgrenze Heizkreis C (HKC08, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..50",
            "notsupported": 0
          },
          "26": {
            "start": 2065,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizgrenze_HKD",
            "desc": "Heizgrenze Heizkreis D (HKD08, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..50",
            "notsupported": 0
          },
          "27": {
            "start": 2067,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizgrenze_HKE",
            "desc": "Heizgrenze Heizkreis E (HKE08, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..50",
            "notsupported": 0
          },
          "28": {
            "start": 2069,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizgrenze_HKF",
            "desc": "Heizgrenze Heizkreis F (HKF08, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..50",
            "notsupported": 0
          },
          "29": {
            "start": 2071,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Heizgrenze_HKG",
            "desc": "Heizgrenze Heizkreis G (HKG08, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..50",
            "notsupported": 0
          },
          "30": {
            "start": 2073,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufHeizen_HKA",
            "desc": "Sollvorlauftemperatur Heizen Heizkreis A (HKA03, nur Konstantheizkreis, Default 45)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "20..90",
            "notsupported": 0
          },
          "31": {
            "start": 2075,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufHeizen_HKB",
            "desc": "Sollvorlauftemperatur Heizen Heizkreis B (HKB03, nur Konstantheizkreis, Default 45)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "20..90",
            "notsupported": 0
          },
          "32": {
            "start": 2077,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufHeizen_HKC",
            "desc": "Sollvorlauftemperatur Heizen Heizkreis C (HKC03, nur Konstantheizkreis, Default 45)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "20..90",
            "notsupported": 0
          },
          "33": {
            "start": 2079,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufHeizen_HKD",
            "desc": "Sollvorlauftemperatur Heizen Heizkreis D (HKD03, nur Konstantheizkreis, Default 45)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "20..90",
            "notsupported": 0
          },
          "34": {
            "start": 2081,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufHeizen_HKE",
            "desc": "Sollvorlauftemperatur Heizen Heizkreis E (HKE03, nur Konstantheizkreis, Default 45)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "20..90",
            "notsupported": 0
          },
          "35": {
            "start": 2083,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufHeizen_HKF",
            "desc": "Sollvorlauftemperatur Heizen Heizkreis F (HKF03, nur Konstantheizkreis, Default 45)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "20..90",
            "notsupported": 0
          },
          "36": {
            "start": 2085,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufHeizen_HKG",
            "desc": "Sollvorlauftemperatur Heizen Heizkreis G (HKG03, nur Konstantheizkreis, Default 45)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "20..90",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 2087,
        "group": "sollwerte_kuehlen",
        "elements": {
          "2": {
            "start": 2087,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlen_HKA",
            "desc": "Raumsolltemperatur Kühlen Normal Heizkreis A (HKA50, Default 23)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "3": {
            "start": 2089,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlen_HKB",
            "desc": "Raumsolltemperatur Kühlen Normal Heizkreis B (HKB50, Default 23)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "4": {
            "start": 2091,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlen_HKC",
            "desc": "Raumsolltemperatur Kühlen Normal Heizkreis C (HKC50, Default 23)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "5": {
            "start": 2093,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlen_HKD",
            "desc": "Raumsolltemperatur Kühlen Normal Heizkreis D (HKD50, Default 23)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "6": {
            "start": 2095,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlen_HKE",
            "desc": "Raumsolltemperatur Kühlen Normal Heizkreis E (HKE50, Default 23)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "7": {
            "start": 2097,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlen_HKF",
            "desc": "Raumsolltemperatur Kühlen Normal Heizkreis F (HKF50, Default 23)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "8": {
            "start": 2099,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlen_HKG",
            "desc": "Raumsolltemperatur Kühlen Normal Heizkreis G (HKG50, Default 23)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "9": {
            "start": 2101,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlenECO_HKA",
            "desc": "Raumsolltemperatur Kühlen ECO Heizkreis A (HKA51, Default 25)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "10": {
            "start": 2103,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlenECO_HKB",
            "desc": "Raumsolltemperatur Kühlen ECO Heizkreis B (HKB51, Default 25)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "11": {
            "start": 2105,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlenECO_HKC",
            "desc": "Raumsolltemperatur Kühlen ECO Heizkreis C (HKC51, Default 25)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "12": {
            "start": 2107,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlenECO_HKD",
            "desc": "Raumsolltemperatur Kühlen ECO Heizkreis D (HKD51, Default 25)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "13": {
            "start": 2109,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlenECO_HKE",
            "desc": "Raumsolltemperatur Kühlen ECO Heizkreis E (HKE51, Default 25)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "14": {
            "start": 2111,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlenECO_HKF",
            "desc": "Raumsolltemperatur Kühlen ECO Heizkreis F (HKF51, Default 25)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "15": {
            "start": 2113,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "RaumsollKuehlenECO_HKG",
            "desc": "Raumsolltemperatur Kühlen ECO Heizkreis G (HKG51, Default 25)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "15..30",
            "notsupported": 0
          },
          "16": {
            "start": 2115,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Kuehlgrenze_HKA",
            "desc": "Kühlgrenze Heizkreis A (HKA58, 0 = keine Kühlgrenze, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..36",
            "notsupported": 0
          },
          "17": {
            "start": 2117,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Kuehlgrenze_HKB",
            "desc": "Kühlgrenze Heizkreis B (HKB58, 0 = keine Kühlgrenze, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..36",
            "notsupported": 0
          },
          "18": {
            "start": 2119,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Kuehlgrenze_HKC",
            "desc": "Kühlgrenze Heizkreis C (HKC58, 0 = keine Kühlgrenze, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..36",
            "notsupported": 0
          },
          "19": {
            "start": 2121,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Kuehlgrenze_HKD",
            "desc": "Kühlgrenze Heizkreis D (HKD58, 0 = keine Kühlgrenze, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..36",
            "notsupported": 0
          },
          "20": {
            "start": 2123,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Kuehlgrenze_HKE",
            "desc": "Kühlgrenze Heizkreis E (HKE58, 0 = keine Kühlgrenze, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..36",
            "notsupported": 0
          },
          "21": {
            "start": 2125,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Kuehlgrenze_HKF",
            "desc": "Kühlgrenze Heizkreis F (HKF58, 0 = keine Kühlgrenze, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..36",
            "notsupported": 0
          },
          "22": {
            "start": 2127,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Kuehlgrenze_HKG",
            "desc": "Kühlgrenze Heizkreis G (HKG58, 0 = keine Kühlgrenze, Default 25)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "0..36",
            "notsupported": 0
          },
          "23": {
            "start": 2129,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufKuehlen_HKA",
            "desc": "Sollvorlauftemperatur Kühlen Heizkreis A (HKA53, Default 18; 2010er-Doku: Minimalvorlauftemperatur Kühlen)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "8..30",
            "notsupported": 0
          },
          "24": {
            "start": 2131,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufKuehlen_HKB",
            "desc": "Sollvorlauftemperatur Kühlen Heizkreis B (HKB53, Default 18; 2010er-Doku: Minimalvorlauftemperatur Kühlen)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "8..30",
            "notsupported": 0
          },
          "25": {
            "start": 2133,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufKuehlen_HKC",
            "desc": "Sollvorlauftemperatur Kühlen Heizkreis C (HKC53, Default 18; 2010er-Doku: Minimalvorlauftemperatur Kühlen)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "8..30",
            "notsupported": 0
          },
          "26": {
            "start": 2135,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufKuehlen_HKD",
            "desc": "Sollvorlauftemperatur Kühlen Heizkreis D (HKD53, Default 18; 2010er-Doku: Minimalvorlauftemperatur Kühlen)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "8..30",
            "notsupported": 0
          },
          "27": {
            "start": 2137,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufKuehlen_HKE",
            "desc": "Sollvorlauftemperatur Kühlen Heizkreis E (HKE53, Default 18; 2010er-Doku: Minimalvorlauftemperatur Kühlen)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "8..30",
            "notsupported": 0
          },
          "28": {
            "start": 2139,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufKuehlen_HKF",
            "desc": "Sollvorlauftemperatur Kühlen Heizkreis F (HKF53, Default 18; 2010er-Doku: Minimalvorlauftemperatur Kühlen)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "8..30",
            "notsupported": 0
          },
          "29": {
            "start": 2141,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "SollvorlaufKuehlen_HKG",
            "desc": "Sollvorlauftemperatur Kühlen Heizkreis G (HKG53, Default 18; 2010er-Doku: Minimalvorlauftemperatur Kühlen)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "8..30",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 2143,
        "group": "anforderung",
        "elements": {
          "2": {
            "start": 2143,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "ExtAnforderungHeizen",
            "desc": "Externe Anforderungstemperatur Heizen (PH003, Default 40)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "20..65",
            "notsupported": 0
          },
          "3": {
            "start": 2145,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "ExtAnforderungKuehlen",
            "desc": "Externe Anforderungstemperatur Kühlen (PC004, Default 16)",
            "type": "uint16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "10..25",
            "notsupported": 0
          },
          "4": {
            "start": 2147,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Bivalenzpunkt1",
            "desc": "Bivalenzpunkt 1 (BV002, Default 0). PDF-Typ WORD, wegen Bereich -20..20 als int16",
            "type": "int16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "-20..20",
            "notsupported": 0
          },
          "5": {
            "start": 2149,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "Bivalenzpunkt2",
            "desc": "Bivalenzpunkt 2 (BV003, Default -10). PDF-Typ WORD, wegen Bereich -20..20 als int16",
            "type": "int16",
            "unit": "°C",
            "scaleFactor": "",
            "range": "-20..20",
            "notsupported": 0
          }
        }
      },
      {
        "firstID": 2151,
        "group": "solar_frischwasser",
        "elements": {
          "2": {
            "start": 2151,
            "size": 1,
            "rw": "RW",
            "function": "0x03",
            "name": "BA_Solar",
            "desc": "Betriebsart Solar (SC002): 0=Automatik, 1=Trinkwassererwärmer, 2=Wärmespeicher, 3=TW-Erwärmer+Wärmespeicher, 4=Wärmequelle/Pool (erst in 2016er-Doku; deren HEX-Spalte 2150/2152 ist vertauscht, DEZ ist massgeblich)",
            "type": "uint16",
            "unit": "",
            "scaleFactor": "",
            "range": "0..4",
            "notsupported": 0
          },
          "3": {
            "start": 2153,
            "size": 2,
            "rw": "RW",
            "function": "0x03",
            "name": "Frischwasser_Solltemp",
            "desc": "Frischwasser-Solltemperatur (FW030, Default 46, erst in 2016er-Doku)",
            "type": "float32",
            "unit": "°C",
            "scaleFactor": "",
            "range": "35..60",
            "notsupported": 0
          }
        }
      }
    ]
  }
]